### To simulate overall functionality of Haemodialysis Machine(Artificial Kidney)

### Pre-Requisites
1. Knowledge of physiology of Kidney
2. Tools like NI LabVIEW and MATLAB 

### Objective
1. To understand the block schematics / modules involved in Haemodialysis Machine
2. To understand various measurement and control involved in Haemodialysis Machine
3. To understand overall functionality of Haemodialysis Machine
